# 数据契约（冷源站全年能耗仿真）

> 本文件是仿真输入数据的口径基准。变更口径必须同时更新本文件与 `design.md`。
> 版本：**v2（2026-11-01）**　对应 change：`load-unit-and-design-margin`

## 一、数据行结构

| 项 | 约定 |
|---|---|
| 首列 | 时间戳，规范化为 `YYYY-MM-DD HH:00`，保留原始文本用于溯源 |
| 必需列语义 | 建筑冷负荷、室外干球温度、含湿量（按表头名或显式映射识别，不靠位置猜测） |
| 行数 | 全年逐时共 8760 行；起始日不限，仿真周期 = 数据时间范围 |
| 现行内置样例 | `src/main/buildingload/buildingloads_adjusted.csv`（列名 `datetime,t_dry,d,load`，8760 行） |
| 路径解析 | 统一由 `src/algorithm/buildingload.py` 的 `BUILDINGLOAD_DIR` / `data_file()` 给出，不要在各处硬编码相对路径 |

## 二、量纲判定（v2 更正）

**结论：建筑冷负荷单位是 kW。系统不再对负荷施加任何量纲换算。**

### v1 的误判及其根因

v1 曾判定数据单位是 W，依据是"峰值 ÷ 面积"落在 80–200 W/m²。该判据本身没错，**错的是面积**：

| 项 | v1 取值 | 实际取值 |
|---|---|---|
| 建筑空调面积 | 2,931 m² | **2,931,000 m²** |

面积差了 1000 倍，才使"负荷是 W"成为当时唯一自洽的解释。面积纠正后，kW 口径立刻自洽：

| 量 | 数值（kW 口径） | 强度指标 | 判定 |
|---|---|---|---|
| 逐时峰值负荷 | 303,067.16 kW | **103.40 W/m²** | 常规办公建筑区间 |
| 年累计冷量 | 149,646,120 kWh | **51.06 kWh/m²·yr** | 常规办公建筑区间 |
| 年计能耗（含系数 20、7+1 台） | 30,891,996 kWh | **~50.5 kWh/m²·yr**（供冷侧） | 与上表一致 |

### 换算系数

**不存在。** 请求、算法配置、结果元信息中的 `load_coe` 已全部移除；携带该字段的请求会被拒绝（`extra='forbid'`）。

## 三、装机的尺度：设计裕度与冷机容量放大系数

选型与负荷的匹配关系由一个**只读派生指标**表达，而不是靠缩放负荷去迁就装机：

```
设计裕度 = 所有冷机实际额定制冷量之和 ÷ 建筑负荷最大值
实际单机容量 = 模型的冷机参考容量（2112.6 kW） × 冷机容量放大系数
```

- `设计裕度` **不可手工录入**，由系统计算；合理区间 0.9 ~ 1.1，超出时提示但不阻止提交
- `冷机容量放大系数` 默认 **20.0**，是用户可编辑的选型参数；界面上的"大/小机额定制冷量"由它派生并只读显示
- 小机基准容量为大机的一半（1056.3 kW），因此小机通道的实际容量 = 1056.3 × 系数

以系数 20 为例（数据峰值 303,067.16 kW）：

| 大机台数 | 小机台数 | 总装机 (kW) | 设计裕度 | 判定 |
|---|---|---|---|---|
| 6 | 1 | 274,638 | 0.9062 | ✅ |
| **7** | **1** | **316,890** | **1.0456** | ✅ |
| 8 | 1 | 359,142 | 1.1850 | 偏大 |

> 注意：`n_design_list`（加机优先级序列）必须与冷机台数一致，不一致时后端直接拒绝（422）。序列与实际台数脱节会让群控按错误台数投运，而界面上看不出任何异常。

## 四、与设备模型的尺度约束

三个设备模型均为 ML 代理模型，训练域绑在 **2112.6 kW 参考机组**上，输入含**有量纲量**（水温为强度量，流量与容量为广延量）：

| 模型 | 有量纲输入 | 折算方式 | 输出换算 |
|---|---|---|---|
| 冷机 | 无（负荷率、温度均为无量纲/强度量） | 不需要 | 功率 × 尺度 |
| 水泵 | 流量 G (L/s) | G ÷ 尺度 | 功率、Gmax × 尺度；Hmin/Hmax 不缩放 |
| 冷却塔 | 水流量 Gw、风量 Ga | Gw ÷ 尺度、Ga ÷ 尺度 | 风机功率 × 尺度；出水温度不缩放 |

其中"尺度" = 该通道实际单机容量 ÷ 2112.6（大机 = 放大系数，小机 = 放大系数 × 0.5）。

**为什么输入也要折算**：实际单机 42,252 kW 时机组流量约 2,018 L/s，而模型训练域在 182 L/s 量级。只放大输出、不折算输入，等于让模型长期在训练域外工作。输入 ÷ 尺度 + 输出 × 尺度，等价于"几何相似设备在同一无量纲工况点下功率按容量比放大"。

> 历史教训：v1 曾把设备直接 ÷26.58 而不做一致性折算，水泵流量被模型硬下限（109.48 L/s）拉高，全年能耗从 1,069,854 kWh 暴涨到 67,504,888 kWh。

## 五、口径版本记录

仿真结果的 `meta` 必须记录：

| 字段 | 含义 |
|---|---|
| `caliberVersion` | 口径版本，当前为 **v2** |
| `capacityFactor` | 本次使用的冷机容量放大系数 |
| `peakLoad` | 建筑负荷最大值 kW |
| `installedCapacity` | 总装机容量 kW |
| `designMargin` | 设计裕度 = 总装机 ÷ 峰值负荷 |
| `carbonFactor` | 碳排放因子取值与来源 |

v1 的 `loadCoe` 字段已移除。**跨口径版本的结果不可直接对比**：v1 的量级由"负荷 ×0.001、装机 ÷26.58"共同决定，v2 则是真实 kW 与真实装机。
