# 迁移差异说明（基线 → 改动后）

> 对应 change：`simulation-result-contract`　任务：9.2
> 基线快照：`docs/baseline/baseline-before-simulation-result-contract.json`

## 一、三组对照（用于把差异归因到具体决策）

| 指标 | A 改动前（旧代码 + 旧参数） | B 新代码 + **旧参数** | D 新代码 + 新参数（最终） |
|---|---|---|---|
| 计算小时数 | 8,736 | **8,760** | **8,760** |
| 总能耗 (kWh) | 1,069,854.25 | 926,906.25 | **26,244.14** |
| 建筑总冷负荷 | 149,645,504.31（原始单位） | 5,626,694.12（kW·h） | **149,646.12（kW·h）** |
| 冷源站总供冷量 (kWh) | 5,527,473.38 | 5,507,759.12 | **145,431.49** |
| 冷机平均 COP | 7.05 | 8.66 | **8.56** |
| 冷源站综合能效 | 5.17 | 5.94 | **5.54** |
| EUI (kWh/m²·yr) | 365.01 | 316.24 | **8.95** |
| 碳排放 (kgCO₂) | 534,927.13 | 514,803.73 | **14,575.998** |
| 碳排因子 | 0.5（硬编码） | 0.5554 | **0.5554** |
| 分项能耗 | 不可得 | 可分解 | **可分解** |
| 供冷缺口 | 不可见 | 19,714.26 kWh / 7 h | **58.33 kWh / 3 h** |
| 周数 | 52 | 53 | **53** |

A→B 隔离了"代码修复"的影响；B→D 隔离了"口径变更"的影响。

## 二、A → B：代码修复带来的变化（参数不变）

| 差异 | 幅度 | 归因决策 |
|---|---|---|
| 计算小时数 8,736 → 8,760 | +24 h（+0.27%） | **D1 / D2**：按日历周分组，尾部不满一周的记录显式参与计算，不再被 `range(1,53)` 截断 |
| 总冷负荷 149,645,504 → 5,626,694 | ÷26.58 | **D8**：冷负荷统一换算到 kW 口径，与供冷量可比（此前两者相差 26.58 倍） |
| 总能耗 1,069,854 → 926,906 | −13.4% | **D5**：额定值由选型参数注入。原代码让小机通道沿用大机额定值，小机功率被算了 **2 倍**，修复后降为正确值 |
| 冷机平均 COP 7.05 → 8.66 | +22.8% | **D5**（同上，小机功率修正直接抬高平均 COP） |
| 供冷缺口 19,714 kWh / 7 h | 新增可见项 | **D6**：`Q_served = min(需求, 已投运装机)`，超出部分不再被钳制后冒充已满足 |
| 分项能耗可分解 | 新增 | **D3 / D4**：四合项在服务层累加，此前被合并成单一总值 |
| 碳排 534,927 → 514,803 | −3.8% | **D10**：因子 0.5 → 0.5554（+11.1%），同时能耗下降 13.4%，净降 |

## 三、B → D：口径变更带来的变化（代码不变）

| 差异 | 幅度 | 归因决策 |
|---|---|---|
| 总冷负荷 5,626,694 → 149,646 | ÷37.6 | **D8**：`load_coe` 由 `0.0376` 改为 `0.001`（W→kW 的真实换算） |
| 装机容量 7,394.1 → 278.18 kW | ÷26.58 | **D8 / 6.6**：设备默认值重标定，使装机/设计负荷 = 1.415 |
| 总能耗 926,906 → 26,244 | ÷35.3 | **D8**：负荷 ÷37.6 与装机 ÷26.58 的复合效果（负荷率下降 0.707 倍，部分负荷工况占比上升） |
| EUI 316.2 → 8.95 | ÷35.3 | **D8**（同上） |
| 供冷缺口 19,714 → 58.33 kWh | −99.7% | **D6 / 6.6**：装机相对负荷放大 1.415 倍后，超装时段从 7 小时降到 3 小时 |
| 系统能效 5.94 → 5.54 | −6.7% | **D7 / 6.1**：泵/塔功率改按"设备自身台数"累加，部分负荷下比按冷机台数累加耗电更多 |

## 四、无差异项（确认未受影响）

- **冷机平均 COP 8.66 → 8.56**：D8 的线性额定缩放保持 COP 不变，仅有边际差异，来自负荷率分布变化。
- **计算小时数**：B 与 D 均为 8,760，说明口径变更不影响覆盖范围。

## 五、无法归因的差异

无。上列每一项均可对应到 `design.md` 的具体决策编号。

## 六、遗留说明

- **碳排因子为 2023 年北京省级口径（0.5554）**。若改用全国口径（0.5306）或华北区域口径（0.6361），碳排放会分别变化 −4.5% / +14.5%，`meta.carbonFactor` 会记录实际命中的层级。
- **EUI 8.95 kWh/m²·yr 对应的是"空调供冷"这一项**，不含采暖、照明与设备，不可与建筑总能耗指标直接比较。


---

# 附：口径 v1 → v2 的差异归因（change: load-unit-and-design-margin）

基线：`docs/baseline/baseline-before-load-unit-fix.json`（口径 v1，面积 2,931 m²）

| 指标 | v1 | v2 | 比值 | 归因 |
|---|---|---|---|---|
| 空调面积 (m²) | 2,931 | 2,931,000 | **×1000** | **D1** 面积误记，差 1000 倍 |
| 建筑总冷负荷 (kWh) | 149,646.12 | 149,646,120.28 | **×1000** | **D2** 删除 `load_coe`，负荷按 kW 直用 |
| 总装机 (kW) | 278.18 | 316,890 | ×1139.2 | = ×1000（同上）× **1.1392**（D4/D5 选型变化：3 大机 + 1 小机 ÷26.58 → 7 大机 + 1 小机 ×20） |
| 冷源站总供冷量 (kWh) | 145,431.49 | 147,919,587.57 | ×1017.1 | = ×1000 × 1.0171（v1 有 58.33 kWh 缺口，v2 缺口为 0） |
| 系统能效 EER | 5.541 | 4.788 | ×0.864 | **D4/D5** 单机容量与台数变了（278 kW 级 → 42,252 kW 级），负荷率分布随之改变，部分负荷 COP 不同 |
| 冷机平均 COP | 8.556 | 8.495 | ×0.993 | 同上，变化很小 |
| 总耗电量 (kWh) | 26,244.14 | 30,891,996.44 | ×1177.1 | = 供冷量 ×1017.1 ÷ EER 比 1.1573 |
| EUI (kWh/m²) | 8.954 | 10.540 | ×1.177 | = 能耗 ×1177.1 ÷ 面积 ×1000 |
| 设计裕度 | 0.9179（该指标当时不存在，按同口径反算） | 1.0456 | — | **D3** 新增只读指标；v1 之所以"看起来合格"，是因为负荷与装机**同步**缩小 |
| 供冷缺口 (kWh / h) | 58.33 / 3 | 0 / 0 | — | 装机与负荷匹配后缺口消失 |

## 无差异项（应当如此）

- 分项加和守恒：v1 与 v2 均严格成立
- 小时数：均为 8760
- 碳排放因子：均为 0.5554 kgCO₂/kWh（2023 年省级）

## 单独说明：两个新增指标的"锚点"

v1 之所以能长期自洽却建立在错误前提上，是因为它**同时**缩放了负荷与装机，比值永远正确。v2 引入了两个可外部核对的锚点：

- 峰值强度 **103.4 W/m²**（常规办公 80–200）
- 年冷量强度 **50.47 kWh/m²·yr**（常规办公 40–90）

任意一处口径填错，这两个数会立刻掉出区间——这是 v1 完全不具备的自检能力。

---

# 附：持久化改造前后对照（change: `persistence-framework`）

> 基线：`docs/baseline/baseline-before-persistence.json`（改动前的内存态 + 11 份报告目录）

## 一、状态载体变化

| 状态 | 改动前 | 改动后 | 决策 |
|---|---|---|---|
| 账户 | `fake_users_db`（每次启动重新生成哈希） | `users` 表（首次启动写入，不覆盖） | D1 / D12 |
| 项目 | `fake_projects`（3 条固定演示数据） | `projects` 表（按 owner 过滤） | D11 / D14 |
| 任务与进度 | `SimulationService.tasks` 字典 | `simulation_tasks` 表（按周更新） | D7 / D13 |
| 结果七区块 | 任务字典里的 `result` | `simulation_results.payload` + 派生列 | D3 / D7 |
| 输入数据 | 只在任务字典里，进程结束即失 | `data/datasets/<sha256>.json` + `datasets` 表 | D4 |
| 报告索引 | `data/reports/` 目录即索引 | 文件产物 + `reports` 表索引（启动对账） | D5 |
| 并行结果归属 | `algorithm_wrapper._last_*` 全局字段 | `result_sink` 按任务回传 | D8 |

## 二、能力变化（可观察）

- **重启恢复**：任务、结果、项目、账户、报告索引在服务重启后仍可读；未完成任务收敛为"失败：服务重启中断"，可从留存数据重新仿真
- **输入可复现**：同一任务重新仿真从 `data/datasets` 回读；文件被篡改时拒绝复现
- **原子性**：结果与 `completed` 同事务提交，不再出现"已完成但无结果"
- **结果隔离**：两个并行任务各自读自己的结果，互不覆盖
- **项目列表**：不再返回 3 条演示数据，改为真实数据（首次为空）

## 三、计算口径未变（对照证据）

同一份算法分别走"直接调用"与"持久化链路"：

| 项 | 直接调用（`scripts/verify_simulation.py`） | 持久化链路（全年任务） | 差异 |
|---|---|---|---|
| 计算小时数 | 8,760 | 8,760 | 0 |
| 冷源站总耗电量 (kWh) | 35,438,888.92 | 35,438,888.92 | 0 |
| 冷源站总供冷量 (kWh) | 147,919,587.57 | 147,919,587.57 | 0 |
| 系统能效 | 4.174 | 4.174 | 0 |
| 报告 HTML 两次下载 sha256 | — | 相同 | 0 |

> 说明：本表与 README 早期记录的 30,891,996 kWh 不同，原因是工作区中 `src/algorithm/` 存在本次改动之前的未提交修改（见 `git diff`），与持久化无关。本节只比较同一份算法在两条链路下的输出，二者逐位相同，证明持久化不介入计算。

## 四、工程指标

- 持久化自检 `scripts/verify_persistence.py`：61 项断言全部通过（迁移/种子幂等、历史报告回填、数据集去重与篡改检测、并行隔离、报告产物缺失、重启恢复）
- 全年任务落库：78.1 s（含 8,760 小时计算、53 次周进度提交、1 次结果与终态提交）
- 报告：36,421 bytes，连续两次下载 sha256 相同（`95e5bf25…`）

## 五、无差异项（应当如此）

- 仿真算法与设备模型未改动；`verify_simulation.py` 的三条外部复核断言仍全部通过
- 报告模板、七个章节与自包含 HTML 未改动
- 前端接口路径与响应字段未改动（`projectId` 语义由固定 1 改为真实关联或 0）
