# 雷达图五维评价基准

> 对应实现：`src/main/src/utils/radarMetrics.ts`；界面：仿真监控页「仿真结果汇总」。
> 雷达图五个维度统一折算为 **0–100 分**，得分越高、点位越靠外，表示该维度表现越好。

## 一、为什么需要归一化

五个维度量纲不同（EERa 为无量纲效率、负荷率为百分比、单位面积指标为 kWh/m²·a 或 kgCO₂/m²·a），直接画在同一雷达图上时，半径由"数值大小"而非"好坏水平"决定，点位没有可比性。因此每个维度都按国标/规范基准折算成分数，再绘制。

## 二、评价基准与分档

| 维度 | 原始值口径 | 评价基准 | 分档（0–100 分） | 主要依据 |
|---|---|---|---|---|
| 综合平均能效 EERa | 总供冷量 ÷ 总耗电量 | 大型冷源系统 ≥4.0 达标、≥4.5 良好、≥5.0 优秀 | 2.5→0；3.4→40；4.0→60；4.5→80；5.0→100 | GB 50189-2015 冷源系统能效系数限值；GB 55015-2021；GB 19577-2024 冷机 IPLV 能效等级 |
| 全年冷机平均负荷率 | Σ逐时供冷量 ÷ Σ(该小时在线冷机额定制冷量 × 1h) | 40%~70% 为合理区间（在线冷机容量加权） | 0→0；20→25；40→100；70→100；85→45；95→0 | GB 50189-2015 部分负荷性能要求（运行合理性参考，无强制限值） |
| 单位面积供冷量 | 总供冷量 ÷ 空调面积 | 40~70 kWh/m²·a 为办公建筑常规区间 | 0→0；25→45；40→100；70→100；95→45；120→0 | GB/T 51161-2016 能耗指标口径 + 办公建筑常规区间（非强制限值） |
| 单位面积耗电量 | 总耗电量 ÷ 空调面积 | 冷源站口径 ≤19 优秀、≤24.5 达标 | 19→100；24.5→60；32→45；45→15；60→0 | GB/T 51161-2016 办公建筑非供暖能耗约束值 70、引导值 55 kWh/(m²·a)，按冷源站占建筑总量约 35% 折算 |
| 单位面积碳排放 | 碳排放量 ÷ 空调面积 | 冷源站口径 ≤8.75 优秀、≤14 达标 | 8.75→100；14→60；20→40；30→10；40→0 | GB/T 51366-2019 核算口径 + 地方低碳建筑运行碳排放强度限值，按冷源站占建筑总量约 35% 折算 |

等级映射：**≥85 优秀，≥70 良好，≥55 达标，其余待改进**。

## 三、折算假设与局限

1. **35% 冷源占比**是把"建筑总量"折算到"冷源站口径"的假设值（电耗与碳排放各一处）。实际项目应按能耗分项计量或设计说明调整；调整时只需改 `radarMetrics.ts` 的 `COOLING_SHARE` 与阈值。
2. GB/T 51161-2016 给的是**建筑非供暖能耗**约束值/引导值，不是冷源站单独限值；因此 "70 / 55 × 35%" 是折算参考，不是标准原文的冷源站指标。
3. 全年冷机平均负荷率、单位面积供冷量在现行国标中没有强制限值，表中区间用于表达"运行是否合理/供冷强度是否常规"，已在界面与表中标注为参考。
   冷机平均负荷率不是按 8760 h 的装机容量因子，而是逐时按"该小时在线冷机的额定制冷量"加权；因此停机时段不拉低该指标。
4. 本次改动前生成的结果没有 `avgChillerLoadRate` 字段，雷达图会显示"—（旧结果）"并提示重新仿真；重新运行后即按新口径计算。
5. 碳排放基准参考地方低碳建筑运行碳排放强度限值（各地口径不同），**GB/T 51366-2019 主要规定核算方法**，全国统一的办公建筑碳排放限值需以项目所在地现行标准为准。
6. 标准版本：GB 55015-2021、GB 50189-2015、GB 19577-2024、GB/T 51161-2016、GB/T 51366-2019。标准更新或项目所在地有更严格地方标准时，应同步调整阈值。

## 四、界面呈现

- 雷达轴名：`维度名称 + 得分 + 等级`
- 悬停：原始值、得分、等级、评价基准
- 图下明细表：维度 / 当前值 / 得分 / 评价 / 评价基准（悬停可看来源）
- 图下说明：列出依据标准与 35% 折算口径
- 缺少原始指标的维度（改造前的结果没有 `avgChillerLoadRate`）：明细表显示“—（旧结果）”、等级为“缺失”，不参与雷达绘制，图下给出重新仿真提示
- **分数按当前基准折算**：阈值或标准更新后，历史结果的分数与等级会随之变化，结果数值本身不变
