# 提案：仿真结果数据契约

## Why

当前仿真结果在"周/年"聚合这一步丢失了两类不可再生信息：**时间轴**（算法层只读取负荷、干球温度、含湿量三列，时间戳被丢弃，周序号由行号整除 168 推算）和**分项能耗**（每小时已算出冷机/冷冻泵/冷却泵/冷却塔四项耗电量，累加时被合并为单一总值）。同时选型表单中 12 个参数被后端接收后从未传入算法，属于静默丢弃。

项目已确定验收场景为「工程师算一个方案、出一份报告」。报告不会引入新功能，它只会把已有的错误从屏幕上的数字变成白纸黑字的结论——因此在实现报告之前，必须先把结果数据本身做成可解释、可追溯、可复核的契约。

## What Changes

- **时间轴贯通**：算法层保留并输出每小时的时间戳；周聚合以真实起止时间标识，不再用行号推算周序号
- **全年覆盖**：消除 52 × 168 = 8736 与 8760 之间的 24 小时静默丢失，全年逐时数据完整参与计算
- **分项能耗**：冷机、冷冻泵、冷却泵、冷却塔四类耗电量在周、月、年三个维度分别累加并输出
- **月度汇总**：新增按月聚合的结果区块，支撑月度/季节维度分析与图表
- **尖峰工况上下文**：记录尖峰发生的时间戳、当刻系统能效、投运台数与负荷率，而不再只保留一个峰值数字
- **运行统计**：新增逐时负荷率分布与各机型投运时长统计
- **参数契约裁决**：对 12 个「界面有控件、后端有字段、算法不消费」的参数逐个裁决为"生效"或"移除"。**BREAKING**：被裁决为移除的参数将从表单、接口模型与前端类型中删除
- **供冷缺口显式化**：装机容量不足以覆盖负荷时，不再静默把冷机负荷率钳制到 1.0 并给出小于需求的制冷量，而是把缺口作为一等结果字段输出
- **单位与口径定义**：明确数据行的量纲、设计负荷的口径，以及各指标的唯一定义与单位
- **结果模型扩展**：结果 JSON 在保留既有字段语义的前提下，新增 `meta`、`monthly`、`breakdown`、`operating_stats`、`peak_context` 五个区块
- **项目元信息与碳排口径**：结果元信息携带项目标识（项目名称、建筑类型、空调面积）与碳排口径（碳排放因子取值及其来源说明），取代当前硬编码在计算逻辑中的 0.5 kg/kWh；元信息不完整时不得出具结果
- **模型外推披露**：结果输出实际工况超出设备模型适用范围的逐时记录数、占比及其对应耗电量，并在元信息中声明判定所依据的适用范围上下限，使结果的可信区间可被观察

**明确不在本次范围内**：结果持久化与归档、报告渲染与导出、多方案对比、参数寻优、蓄冷策略接入。

## Capabilities

### New Capabilities

- `simulation-result`：全年仿真结果的数据契约——时间轴、分项能耗、月度汇总、尖峰上下文、运行统计、供冷缺口与汇总指标的定义、单位与不变量
- `data-ingestion`：输入数据的解析、校验与溯源——数据行结构、列语义、量纲、时间戳规范化、清洗与异常值处理记录，以及随结果一并输出的溯源元信息
- `equipment-config`：选型与控制参数到仿真算法的映射契约——每个参数的生效语义、默认值来源、以及"不生效即不得出现在界面"的原则

### Modified Capabilities

（无。项目当前 `openspec/specs/` 为空，尚无既有能力规格需要修改。）

## Impact

**算法层**
- `src/algorithm/station.py`：`__call__` 的返回值增加供冷缺口与逐时上下文；参数消费范围明确化
- `src/algorithm/channel.py`：分项功率的对外暴露口径统一
- `src/algorithm/chiller_model.py`、`pump_model.py`、`tower_model.py`：额定值来源由"模型内嵌"改为"由通道配置注入"，消除与选型参数的双重口径

**后端**
- `src/apiserver/app/models/schemas.py`：结果模型扩展，参数模型按裁决结果增删
- `src/apiserver/app/services/algorithm_wrapper.py`：时间戳贯通、全年覆盖、分项与月度累加、运行统计
- `src/apiserver/app/services/simulation_service.py`：任务结果的装配与新结构推送
- `src/apiserver/app/api/routes/simulate.py`：结果响应结构变更

**前端**
- `src/main/src/views/ProjectNew.vue`：按裁决结果调整表单（移除无效参数或补齐其语义）
- `src/main/src/views/SimulationView.vue`：读取新的结果结构，修复依赖不存在字段的指标计算
- `src/main/src/api/simulation.ts`、`src/main/src/types/index.ts`：类型定义同步，清理两套漂移的周度数据类型

**依赖与数据**
- 无新增第三方依赖，不改动 `.pth` 模型文件与负荷数据文件

**兼容性**
- **BREAKING**：仿真结果 JSON 结构变更，且部分请求参数移除；前后端需同批发布，不做向后兼容层
