# Spec Delta

## Purpose

定义设备选型参数与群控控制参数进入仿真计算的映射契约，确保界面上可编辑、接口可提交的每一个参数要么真实影响仿真结果，要么被明确标注为不影响计算，从而保证报告中的选型表与实际计算所用的参数完全一致。

## ADDED Requirements

### Requirement: 参数生效原则

任何在界面可编辑并提交的参数 SHALL 满足以下之一：影响仿真结果，或被明确标注为"仅供参考、不影响计算"。系统不得存在"可编辑、可提交、但不生效且未标注"的参数。

#### Scenario: 参数影响结果
- **WHEN** 用户修改任一被标注为生效的参数并启动仿真
- **THEN** 仿真结果 SHALL 因该修改而变化，或至少在结果元信息中记录该参数的实际取值

#### Scenario: 参数标注为不影响计算
- **WHEN** 某参数仅用于展示或核对
- **THEN** 界面 SHALL 显式标注其不参与计算，且该标注 SHALL 随选型表一并出现在结果中

### Requirement: 未映射参数不得静默丢弃

接收仿真请求的一端 SHALL 校验提交参数是否全部被映射到计算逻辑。对未被映射的参数，系统 SHALL 返回明确指出参数名的校验错误，或按上一条要求标注为不影响计算；不得静默忽略。

#### Scenario: 提交含未映射参数
- **WHEN** 请求中包含未被任何计算逻辑消费的参数
- **THEN** 系统 SHALL 在启动仿真前报出这些参数名，而不是照常启动仿真

#### Scenario: 全部参数已映射
- **WHEN** 请求中所有参数均已映射
- **THEN** 仿真 SHALL 正常启动，并在结果元信息中回显实际生效的参数快照

### Requirement: 设备额定值单一口径

冷机、水泵、冷却塔的额定参数 SHALL 具有唯一来源。设备计算模型不得内嵌与选型参数冲突的额定值，也不得在选型参数已修改的情况下继续使用内嵌值。

#### Scenario: 修改冷机额定制冷量
- **WHEN** 用户修改某类冷机的额定制冷量
- **THEN** 该冷机的负荷率、制冷量与该类冷机的功率计算 SHALL 全部基于修改后的额定值

#### Scenario: 大小机参数不同
- **WHEN** 大机与小机的额定值不同
- **THEN** 两类设备的计算 SHALL 各自使用对应额定值，不得因共用同一套模型参数而互相污染

### Requirement: 供水温度设定的唯一优先级

冷冻水供水温度存在"设计值"与"群控设定值"两个入口时，系统 SHALL 定义唯一优先级，并保证最终参与计算的取值与界面展示一致。

#### Scenario: 两个入口取值冲突
- **WHEN** 设计供水温度与群控供水温度设定值不同
- **THEN** 系统 SHALL 按既定优先级取其一并在界面上提示以哪一个为准，不得由字段处理顺序决定

### Requirement: 频率参数的范围与默认值一致

水泵与冷却塔的频率上下限 SHALL 满足最小值不大于最大值，且两者 SHALL 落在 [0, 50] Hz 区间内。系统默认值 SHALL 与计算逻辑采用的默认值一致。

#### Scenario: 频率上下限倒置
- **WHEN** 用户输入的最小频率大于最大频率
- **THEN** 系统 SHALL 阻止提交并给出明确提示

#### Scenario: 默认值一致性
- **WHEN** 用户未修改任何频率参数
- **THEN** 界面默认值 SHALL 等于计算逻辑实际使用的默认值

### Requirement: 台数参数的一致性约束

冷机台数、水泵台数、冷却塔台数 SHALL 满足物理一致性：冷冻泵、冷却泵与冷却塔的可用台数不得少于同时投运的冷机台数。系统 SHALL 在提交前校验该约束。

#### Scenario: 泵台数少于冷机台数
- **WHEN** 冷冻泵或冷却泵台数小于可同时投运的冷机台数
- **THEN** 系统 SHALL 阻止提交或给出明确的降级说明，不得在计算中默认为一机一泵

#### Scenario: 台数配置合法
- **WHEN** 各类设备台数满足一致性约束
- **THEN** 台数 SHALL 参与投运策略计算，并出现在结果的投运台数统计中
