# Spec Delta

## Purpose

定义全年逐时仿真结果对外交付的数据契约：覆盖范围、可映射日历的时间轴、分项能耗、月度汇总、尖峰工况上下文、运行统计、供冷缺口，以及汇总指标的定义与单位，使下游的报告、图表与对比分析可以只依赖该契约而不依赖实现细节。

## ADDED Requirements

### Requirement: 全年逐时覆盖与总量守恒

仿真结果 SHALL 覆盖输入数据的每一条逐时记录。参与计算的逐时记录总数 SHALL 等于输入数据总行数；年度总量不得因按周切分而丢失尾部小时。

#### Scenario: 完整年度数据
- **WHEN** 输入为 8760 行逐时数据
- **THEN** 参与计算的小时数 SHALL 为 8760，且结果元信息中标注的总小时数为 8760

#### Scenario: 非整周倍数的数据
- **WHEN** 输入行数不是 168 的整数倍
- **THEN** 尾部不足一周的记录 SHALL 仍被计算并以独立的尾段形式出现在结果中，不得被丢弃

### Requirement: 结果时间轴可映射到日历

每一个逐时、周、月聚合结果 SHALL 携带可映射到日历的时间标识，至少包含起止日期时间。系统不得仅以序号标识时间位置。

#### Scenario: 周聚合携带起止时间
- **WHEN** 结果包含周聚合数据
- **THEN** 每一周 SHALL 同时给出起止日期时间与实际小时数

#### Scenario: 月聚合归属自然月
- **WHEN** 结果包含月聚合数据
- **THEN** 每个月 SHALL 以自然年为归属，并覆盖该月内全部已计算小时

### Requirement: 分项能耗与加和守恒

结果 SHALL 在周、月、年三个层次分别给出冷机、冷冻泵、冷却泵、冷却塔四项耗电量。四个分项之和 SHALL 等于同层次的总耗电量。

#### Scenario: 年度分项加和
- **WHEN** 结果给出年度总耗电量
- **THEN** 冷机、冷冻泵、冷却泵、冷却塔四项年度耗电量之和 SHALL 等于该总耗电量

#### Scenario: 分项在未投运时为 0
- **WHEN** 某小时内某类设备未投运
- **THEN** 该类设备的分项耗电量 SHALL 为 0，而不是缺失该字段

### Requirement: 尖峰工况上下文

结果 SHALL 给出全年逐时最大冷负荷及其上下文，至少包含：发生时刻、该时刻的冷负荷、该时刻冷源站系统能效、该时刻投运冷机台数与冷机负荷率。

#### Scenario: 尖峰工况完整输出
- **WHEN** 仿真完成
- **THEN** 结果 SHALL 包含尖峰时刻及其上述上下文，且尖峰时刻 SHALL 落在已计算的时间范围内

#### Scenario: 制冷季内尖峰
- **WHEN** 全年最大冷负荷出现在数据中的某一天
- **THEN** 尖峰时刻 SHALL 可映射到该天的具体小时

### Requirement: 运行统计

结果 SHALL 给出冷机逐时负荷率的分布统计，以及各类设备的累计投运时长。

#### Scenario: 负荷率分布
- **WHEN** 仿真完成
- **THEN** 结果 SHALL 给出按负荷率区间划分的逐时计数，区间总计数之和 SHALL 等于投运小时数

#### Scenario: 投运时长统计
- **WHEN** 仿真完成
- **THEN** 结果 SHALL 给出每类冷机的累计投运小时数，且各类累计投运小时数之和 SHALL 大于或等于总计算小时数除以最小同时投运台数

### Requirement: 供冷缺口显式化

当建筑冷负荷超出已投运冷机的额定制冷量时，系统 SHALL 输出未满足的冷负荷量及其发生小时数，并 SHALL 提供可定位到具体小时的明细。系统不得在把冷机负荷率钳制到上限后，仍将制冷量计为等于冷负荷。

#### Scenario: 存在超装机时段
- **WHEN** 某小时建筑冷负荷大于该小时已投运冷机的额定制冷量总和
- **THEN** 该小时 SHALL 被计入缺口小时数，冷源站总供冷量 SHALL 小于建筑总冷负荷，且差额 SHALL 在结果中明确给出

#### Scenario: 无超装机时段
- **WHEN** 全部小时的冷负荷均未超出已投运额定制冷量
- **THEN** 供冷缺口 SHALL 为 0，且冷源站总供冷量 SHALL 等于建筑总冷负荷

#### Scenario: 缺口可定位到具体小时
- **WHEN** 供冷缺口大于 0
- **THEN** 结果 SHALL 给出逐条明细，每条包含时间戳、需求冷负荷、实际供冷量与缺口量，且明细条数 SHALL 等于缺口发生小时数

#### Scenario: 无缺口时的明细表达
- **WHEN** 供冷缺口为 0
- **THEN** 明细 SHALL 为空集合，而不得缺失该字段

### Requirement: 汇总指标定义与单位唯一

每个汇总指标 SHALL 具有唯一定义与明确单位。冷机平均 COP 与冷源站综合能效 SHALL 是两个独立字段，不得共用一个语义模糊的名称。

#### Scenario: 冷机 COP 与系统能效分离
- **WHEN** 结果给出冷机平均 COP 与冷源站综合能效
- **THEN** 两者 SHALL 各自为独立字段，且系统能效 SHALL 等于冷源站总供冷量除以冷源站总耗电量

#### Scenario: 空载时指标取值
- **WHEN** 某统计范围内冷源站未投运
- **THEN** 相关能效指标 SHALL 取 0，而不是缺失或无穷大

### Requirement: 结果结构区块完整

结果 SHALL 由以下区块组成：元信息（`meta`）、汇总（`summary`）、逐周（`weekly`）、逐月（`monthly`）、分项能耗（`breakdown`）、运行统计（`operating_stats`）、尖峰工况（`peak_context`）。任一区块 SHALL 始终存在，无数据时以空集合或零值表达。

#### Scenario: 所有区块齐备
- **WHEN** 任意一次仿真完成
- **THEN** 结果 SHALL 包含上述七个区块，消费方无需为空区块做存在性判断

#### Scenario: 无数据的区块表达
- **WHEN** 某区块在本次时间范围内无对应数据
- **THEN** 该区块 SHALL 以空集合或零值出现，而不是被省略

### Requirement: 结果携带项目元信息与碳排口径

结果元信息 SHALL 携带项目标识与碳排口径。项目标识至少包含项目名称、建筑类型、空调面积；碳排口径至少包含碳排放因子取值及其来源说明。任一项缺失时，系统 SHALL 拒绝出具结果，不得以默认值填充后照常输出。

#### Scenario: 项目标识完整
- **WHEN** 仿真完成
- **THEN** 结果元信息中的项目名称、建筑类型、空调面积 SHALL 与用户提交的值一致

#### Scenario: 碳排可追溯
- **WHEN** 结果包含碳排放量
- **THEN** 碳排放量 SHALL 等于冷源站总耗电量乘以元信息中声明的碳排放因子，且该因子的来源说明 SHALL 同时给出

#### Scenario: 项目标识缺失
- **WHEN** 请求缺少建筑类型，或空调面积不为正数
- **THEN** 系统 SHALL 在启动仿真前拒绝该请求，而不得以默认面积计算后出具结果

### Requirement: 模型适用范围与外推披露

结果 SHALL 输出实际工况超出设备模型适用范围的逐时记录数与占比，判定所依据的适用范围 SHALL 在结果元信息中声明（至少含室外干球温度与含湿量的上下限），外推记录对应的耗电量 SHALL 单独给出。

#### Scenario: 存在外推记录
- **WHEN** 某些小时的干球温度或含湿量超出声明的适用范围
- **THEN** 结果 SHALL 给出外推记录数、其占总计算小时数的比例，以及这些小时的耗电量

#### Scenario: 无外推记录
- **WHEN** 全部小时均落在声明的适用范围内
- **THEN** 外推记录数 SHALL 为 0，且该字段 SHALL 显式存在而非缺失

#### Scenario: 适用范围随参数变化
- **WHEN** 用户调整了用于判定适用范围的设计工况参数
- **THEN** 结果元信息中声明的适用范围 SHALL 随之变化，外推判定 SHALL 按新范围执行
