# Tasks

> 决策依据见 `design.md`，行为契约见 `specs/` 下三份 delta spec。项目当前无自动化测试框架，故验证方式统一采用「可观察行为 + 可复现命令」，并在第 9 组做一次端到端核对。
>
> **第 0 组为实施前准备**：基线快照、量纲定死、环境依赖三项未完成前，不要开始第 1 组。0.1 一旦错过，任务 9.2 将永远无法执行。

## 0. 实施前准备（未完成前不要开始第 1 组）

- [x] 0.1 用**当前尚未修改**的代码跑一次完整仿真（内置 `buildingloads_adjusted.csv`），把 `summary` 与逐周结果保存为基线快照；验证：基线文件存在且含总耗电量、总供冷量、总冷负荷与逐周数值。这是任务 9.2 唯一的对比依据，必须在任何代码改动之前完成
- [x] 0.2 确认数据列的真实量纲并定死换算系数：以「数据峰值 ÷ 空调面积」是否落在 80–200 W/m² 为判据，把判定过程与结论写入数据契约文档；验证：结论明确为「恒等（1.0）」或具体系数，并据此更新 D8 的默认值说明。该任务决定所有结果的量级，必须在第 1 组之前完成
- [x] 0.3 校验运行环境并补全依赖声明：确认可 `import torch` 与 `import CoolProp`，并把这两个包补入 `src/apiserver/requirements.txt`（当前缺失，但算法硬依赖）；验证：在干净环境按 `requirements.txt` 安装后，`station.py` 的 `__main__` 能跑通并打印结果

## 1. 设备额定值注入与额定缩放（D5）

- [x] 1.1 让 `Chiller`、`Pump`、`Tower` 的构造函数接受额定参数（制冷量、设计流量/扬程、设计水流量/风量、设计功率），并保留原内嵌常量作为「模型参考额定值」；验证：以参考额定值构造时，各模型子模块的 `__main__` 基准输出与改动前逐位一致
- [x] 1.2 实现功率的线性额定缩放并在模型中记录「缩放已生效」，验证：将冷机额定制冷量改为参考值的 0.5 倍后，同工况下制冷量与功率均约为原来的 0.5 倍，COP 基本不变
- [x] 1.3 让 `station`/`channel` 把选型参数中的额定值注入各自设备，验证：把大机与小机额定值设为不同值后，两通道的制冷量与功率各自按对应额定值计算，互不污染（对比单通道单独调用的结果）
- [x] 1.4 **水泵与冷却塔的相似换算**（D5 扩展，任务 0.2 后新增）：把实际流量/扬程/风量按额定比折算到模型参考尺度再喂模型，输出功率与 Gmax/Hmin/Hmax 折算回实际尺度，出水温度直接透传；同时移除或参数化 `Pump.G_min`、`Tower.Ga_min` 这类绑在参考尺度上的硬下限。验证：把设备 ÷26.58 后全年能耗应约为基线的 1/26.58（量级 4 万 kWh），系统能效保持在 3–7 区间；若仍出现 67,504,888 kWh 级别的暴涨或能效 <1，说明换算未生效

## 2. 供冷缺口显式化（D6）

- [x] 2.1 在 `station` 中按 `Q_served = min(Q_demand, Q_installed_active)` 计算制冷量，并输出 `Q_unmet`，验证：构造一个冷负荷明显超出装机的输入，`供冷量` 等于已投运额定制冷量之和，且 `缺口` 等于负荷与供冷量之差
- [x] 2.2 验证无超装工况时 `缺口` 为 0 且 `供冷量` 等于 `冷负荷`；验证：以参考设计工况点单次调用 `station.py` 的 `__main__` 打印两者相等

## 3. 时间戳贯通与全年覆盖（D1、D2）

- [x] 3.1 在 `algorithm_wrapper` 中读取首列时间戳并随每条逐时记录向上传递，验证：结果中的逐时与周聚合记录均携带起止日期时间，且与输入数据前几行的时间戳逐条对应
- [x] 3.2 改为按日历周（周一至周日）与自然月分组聚合，替代 `index // 168` 推算，验证：用一个跨年且含缺失小时的构造数据运行，周与月的起止时间与日历一致，缺失小时不导致后续分组错位
- [x] 3.3 让全部输入行参与计算并显式处理尾部不满一周的记录，验证：以内置 `buildingloads_adjusted.csv`（8760 行）运行后，结果 `meta.totalHours` 等于 8760，且周聚合实际小时数合计等于 8760

## 4. 分项能耗、汇总指标与结果元信息（D3、D4）

- [x] 4.1 在服务层对冷机、冷冻泵、冷却泵、冷却塔四类耗电量按周/月/年三个维度分别累加，验证：任一层次的四分项之和等于该层次总耗电量（浮点容差 1e-6）
- [x] 4.2 将冷机平均 COP 与冷源站综合能效拆分为两个独立字段，验证：综合能效等于冷源站总供冷量除以总耗电量；冷机平均 COP 等于冷机分项耗电对应的 COP 均值，二者在数值上不再共用
- [x] 4.3 在结果 `meta` 中输出数据溯源字段（文件名、总行数、起止时间、干球与含湿量极值、修正异常值数量、确认时间范围、口径版本、量纲换算系数），验证：字段齐备且与上传时的确认值一致；零修正时显式输出 0
- [x] 4.4 在结果 `meta` 中输出项目标识（项目名称、建筑类型、空调面积）与碳排口径（碳排放因子取值及来源说明），并把硬编码在计算逻辑中的 0.5 kg/kWh 提升为可配置项；验证：变更因子后碳排放量按比例变化并等于总耗电量乘以该因子；缺少建筑类型或面积不为正数时请求被拒绝
- [x] 4.5 输出模型适用范围与外推统计（逐时外推记录数、占比、外推记录对应耗电量），并在 `meta` 中声明判定所用的干球温度与含湿量上下限；验证：把适用范围上限设到低于数据最大值后运行，外推记录数等于超限小时数，且调整该参数后声明范围随之变化

## 5. 运行统计与尖峰工况上下文

- [x] 5.1 输出逐时冷机负荷率的区间分布，验证：各区间计数之和等于冷机投运小时数
- [x] 5.2 输出各类冷机累计投运时长，验证：以内置数据运行后，各类累计投运小时数与逐时投运台数的求和一致
- [x] 5.3 输出全年尖峰工况上下文（时刻、冷负荷、系统能效、投运台数、冷机负荷率），验证：尖峰冷负荷等于逐时冷负荷序列的最大值，且尖峰时刻落在 `meta` 的时间范围内

## 6. 参数裁决与量纲统一（D7、D8）

- [x] 6.1 将冷冻泵、冷却泵、冷却塔功率的乘数由「冷机台数」改为「对应设备台数」，验证：仅修改 `n_pump_cw_BCH` 时，冷却泵分项耗电量按比例变化，其余分项与制冷量不变
- [x] 6.2 移除 `coe` 与 `coe_tower_efficience`（表单、请求模型、映射逻辑），验证：提交含该字段的请求被明确拒绝，且界面上不再出现这两个输入项。**排序约束**：本任务必须先于第 8 组完成——接口开始拒绝旧字段后，若前端仍按旧表单提交会出现 422 中间态
- [x] 6.3 将 `COP_chiller_*` 与 `Pr_tower_*` 降级为「仅展示」并在结果中输出标称值与模型值的偏差，验证：修改这两个参数不改变任何能耗数值，但偏差字段随之变化
- [x] 6.4 按 0.2 的结论，删除 `load_coe` 的三处重复默认值（`1/26.6`、`1/26.58`、前端 `0.0376`），改为单一量纲换算配置，并把 0.2 确认的系数设为默认值；验证：三处重复定义不再存在，且默认配置下换算系数等于 0.2 的结论值并记入 `meta`
- [x] 6.5 在结果 `meta` 中回显实际生效的参数快照，并让未映射参数在启动前报错，验证：提交一个含未映射字段的请求，接口返回指名该字段的错误而非照常启动
- [x] 6.6 **设备选型默认值重标定**（D8 连带改动）：把 `station.py`、`schemas.py`、`ProjectNew.vue` 三处的默认选型值同步除以 26.58（大机 2112.6→79.5 kW、小机 1056.3→39.7 kW、泵流量 100.9/50.5/126.1/64.0→3.80/1.90/4.74/2.41 L/s、塔流量 200/100→7.52/3.76 L/s；扬程与压降不变），使装机 = 278.2 kW ≈ 设计负荷 196.57 kW 的 1.415 倍。验证：三处默认值一致，且默认参数下装机/设计负荷 = 1.415±0.01（详见 `docs/data-contract.md` 第三节）

## 7. 后端契约与文档同步

- [x] 7.1 扩展结果模型为七个区块（`meta`/`summary`/`weekly`/`monthly`/`breakdown`/`operating_stats`/`peak_context`），验证：完成一次仿真后 `GET /api/simulate/results/{task_id}` 返回全部七个区块，无数据区块以空集合或零值出现
- [x] 7.2 按 D7 裁决增删请求参数模型，验证：旧字段的提交被拒绝（422），新必填项缺失时给出明确校验信息
- [x] 7.3 更新项目文档：在 `README.md` 补充结果数据契约与量纲口径说明，在 `openspec` 侧无需改动；验证：按文档中给出的示例命令可复现一次完整仿真并核对三条外部可复核项

## 8. 前端同步（D9）

- [x] 8.1 以 `api/simulation.ts` 为类型唯一来源，删除 `types/index.ts` 中漂移的周度类型，验证：`npx vue-tsc --noEmit` 无类型错误
- [x] 8.2 修正仿真监控页读取新结果结构：雷达图的「全年平均负荷率」改用真实的逐时负荷序列，六个关键指标按新字段取值，验证：以内置数据跑完后，负荷率不再恒为 0，且六个指标与结果 `summary` 数值一致
- [x] 8.3 按裁决调整选型表单（移除 6.2 的两项、标注 6.3 的两项为仅展示、台数加入一致性校验），验证：表单提交后 `meta` 参数快照与界面取值逐项一致

## 9. 集成验收

- [x] 9.1 端到端跑通：登录 → 上传内置 CSV → 三步向导 → 监控页接收推送 → 结果七区块齐备；验证：三条外部可复核项全部成立——① `meta.totalHours` 等于输入行数 ② 各层次四分项之和等于总耗电量 ③ 若供冷缺口大于 0，可定位到具体小时清单
- [x] 9.2 与改动前的基准结果对比，逐项解释差异来源（口径变更、24 小时补齐、缺口显式化、额定缩放），验证：差异清单中每一项都能对应到 `design.md` 的具体决策编号，且不存在无法解释的差异项

## 10. 验证边界补齐（实施后追加）

- [x] 10.1 安装 `vue-tsc` 与 `@vue/tsconfig`，移除 `shims-vue.d.ts` 中把各目录退化为 `any` 的通配声明，修复由此暴露的 8 个类型错误；验证：`npx vue-tsc --noEmit -p tsconfig.app.json` 零错误
- [x] 10.2 在结果中提供逐时供冷缺口明细（时间戳、需求、实际供冷量、缺口、负荷率、台数），并同步后端模型与前端类型；验证：有缺口时明细条数等于缺口小时数，无缺口时为空集合而非缺失

## Workflow follow-up

- 本 change 完成后，另行开启 `report-generation`，实现单一套标准报告模板的渲染与导出（验收场景「出报告」的落地 change）。
- 在项目评审确认结果契约无误后再归档本 change。
