# Spec Delta

## MODIFIED Requirements

### Requirement: 参数生效原则

任何在界面可编辑并提交的参数 SHALL 影响仿真结果。系统不得存在"可编辑、可提交、但不生效且未标注"的参数。由其他参数派生、用户不可编辑的只读指标不属于本条约束，但 SHALL 在界面与结果中明确标注其派生来源与计算式。本期起取消"仅供参考、不影响计算"这一参数分类：设计页不再存在仅展示的参数。

#### Scenario: 参数影响结果
- **WHEN** 用户修改任一可编辑参数并启动仿真
- **THEN** 仿真结果 SHALL 因该修改而变化，或至少在结果元信息中记录该参数的实际取值

#### Scenario: 参数标注为不影响计算
- **WHEN** 参数快照（含历史口径 v1/v2 的结果）中存在标注为不影响计算的参数
- **THEN** 界面与报告 SHALL 显式呈现该标注，不得把此类参数当作生效参数展示

#### Scenario: 只读派生指标的标注
- **WHEN** 界面展示由选型参数计算得出、用户不可编辑的指标（设计裕度、冷机 COP、水泵与冷却塔设计流量）
- **THEN** 界面 SHALL 标注其为派生值并给出计算式，且不得提供编辑入口

#### Scenario: 已废弃参数不再出现
- **WHEN** 用户打开选型界面
- **THEN** 系统 SHALL NOT 再展示"量纲换算系数"一类已废弃的缩放参数

#### Scenario: 加机序列与实际台数冲突
- **WHEN** 提交的加机优先级序列（各类冷机的设计台数）与实际冷机台数不一致
- **THEN** 系统 SHALL 在启动仿真前拒绝该请求并指名冲突的两组数值，而 SHALL NOT 以任一方的较小值静默投运

#### Scenario: 设计页不再出现仅展示标注
- **WHEN** 用户打开冷源站设计方案页
- **THEN** 页面 SHALL NOT 再对任何参数标注"仅展示"或"不参与计算"

### Requirement: 设备额定值单一口径

冷机、水泵、冷却塔的额定参数 SHALL 具有唯一来源。实际参与计算的单机容量 SHALL 等于「模型的冷机参考容量（2112.6 kW） × 冷机容量放大系数」，设备计算模型不得内嵌与之冲突的额定值。**每台设备 SHALL 按各自的模型参考点归一**：冷机取 2112.6 kW、水泵取 182.46 L/s、冷却塔取 200 L/s；模型输入除以该设备自身的参考尺度，输出乘回同一尺度。冷机 COP 与各设备设计流量 SHALL 由单机容量与设计工况推导，不得由用户手工填写。

#### Scenario: 修改冷机额定制冷量
- **WHEN** 用户修改某类冷机的额定制冷量
- **THEN** 该冷机的负荷率、制冷量与该类冷机的功率计算 SHALL 全部基于修改后的额定值

#### Scenario: 大小机参数不同
- **WHEN** 大机与小机的额定值不同
- **THEN** 两类设备的计算 SHALL 各自使用对应额定值，不得因共用同一套模型参数而互相污染

#### Scenario: 模型输出按放大系数折算
- **WHEN** 实际单机容量为模型参考容量的 N 倍
- **THEN** 冷机、水泵、冷却塔的模型输出功率 SHALL 按其各自参考尺度折算后作为实际结果，且模型输入 SHALL 除以同一尺度折算回模型适用的工况

#### Scenario: 各设备按自身参考点归一
- **WHEN** 设备的实际设计点与模型参考点不同
- **THEN** 该设备的模型输入 SHALL 除以其自身参考尺度（冷机 2112.6 kW、水泵 182.46 L/s、冷却塔 200 L/s），输出 SHALL 乘回同一尺度，使设计工况下模型恰好收到其参考点工况

#### Scenario: 不得用同一尺度套三个设备
- **WHEN** 三个设备的设计倍数互不相同
- **THEN** 系统 SHALL NOT 用冷机的放大系数统一折算水泵与冷却塔，否则设备将落在模型训练域外并可能输出负功率

#### Scenario: 派生字段不接受提交
- **WHEN** 请求中携带由系统派生、用户不可编辑的字段
- **THEN** 系统 SHALL 拒绝该请求并指明该字段为派生值，而不得接受后静默丢弃

## ADDED Requirements

### Requirement: 设计工况派生参数

系统 SHALL 由单机额定容量与设计工况推导下列参数，且派生规则在前后端 SHALL 唯一：冷机 COP 由冷机模型在设计工况求值；冷冻泵设计流量、冷却泵设计流量、冷却塔设计水流量由能耗平衡推导。

#### Scenario: 冷机 COP 由模型计算
- **WHEN** 设计页展示冷机 COP
- **THEN** 该值 SHALL 由冷机模型在设计工况（满负荷、冷冻水回水/供水温度、冷却水回水/供水温度均取设计值）求得的功率与额定容量之比得出，不得采用手工输入值

#### Scenario: 冷冻泵流量由制冷量推导
- **WHEN** 单机额定制冷量为 Q、冷冻水供回水温差为 ΔT_chw
- **THEN** 冷冻泵设计流量 SHALL 等于 `Q ÷ (4.187 × ΔT_chw)`

#### Scenario: 冷却泵流量由制冷量与 COP 推导
- **WHEN** 单机额定制冷量为 Q、COP 为上述模型值、冷却水供回水温差为 ΔT_cw
- **THEN** 冷却泵设计流量 SHALL 等于 `Q × (1 + 1/COP) ÷ (4.187 × ΔT_cw)`

#### Scenario: 冷却塔水流量等于冷却泵流量
- **WHEN** 系统给出冷却塔设计水流量
- **THEN** 该值 SHALL 等于同一通道的冷却泵设计流量，不得独立取值

#### Scenario: 设计工况参数变化时同步更新
- **WHEN** 用户修改放大系数、冷机台数或任一设计温度/温差
- **THEN** COP、冷冻泵流量、冷却泵流量与冷却塔流量 SHALL 全部按新工况重新计算并同步展示

### Requirement: 冷却塔设计功率的参与方式

冷却塔设计功率 SHALL 由用户手工输入，并 SHALL 真正参与计算：系统按「设计功率 ÷ 模型在设计工况点的功率」求得归一系数，实际风机功率 SHALL 等于模型输出乘以该系数，从而在设计工况下恰好等于用户输入值。

#### Scenario: 设计工况下等于输入值
- **WHEN** 冷却塔在设计工况下运行
- **THEN** 其风机功率 SHALL 等于用户输入的冷却塔设计功率

#### Scenario: 部分负荷仍保留模型特性
- **WHEN** 冷却塔偏离设计工况运行
- **THEN** 风机功率 SHALL 随模型给出的相对变化而变化，而 SHALL NOT 恒等于设计功率

#### Scenario: 修改设计功率会改变结果
- **WHEN** 用户修改冷却塔设计功率并重新仿真
- **THEN** 全年冷却塔耗电量 SHALL 随之变化，变化幅度与设计功率的改动比例一致
