# Spec Delta

## MODIFIED Requirements

### Requirement: 参数如实回显并标注不影响计算的项

设备选型与群控参数章节 SHALL 与结果元信息中的参数快照逐项一致，且 SHALL 与冷源站设计方案页的对应字段取值相等。历史结果若携带"不影响计算"的标注，报告 SHALL 同时呈现该标注；报告不得出现界面未提供或与快照不符的参数值。该章节 SHALL 同时展示设计裕度与冷机容量放大系数，并将其标注为由选型参数派生的只读指标。

#### Scenario: 仅展示参数被标注
- **WHEN** 参数快照中存在仅用于展示或校核的参数
- **THEN** 报告 SHALL 在该参数旁标注其不参与能耗计算

#### Scenario: 参数与快照不符
- **WHEN** 报告拟展示的参数值与参数快照不一致
- **THEN** 报告生成 SHALL 失败，而不得以任一方为准则静默输出

#### Scenario: 设计裕度随报告呈现
- **WHEN** 报告展示设备选型章节
- **THEN** SHALL 给出设计裕度及其计算式（总装机 ÷ 建筑负荷最大值），并标注其为派生只读值

#### Scenario: 放大系数随报告呈现
- **WHEN** 报告展示设备选型章节
- **THEN** SHALL 给出冷机容量放大系数的取值，说明实际单机容量 = 2112.6 kW × 系数

#### Scenario: 报告与设计方案页逐项一致
- **WHEN** 报告展示大/小机额定制冷量、COP、冷冻泵流量、冷却泵流量、冷却塔水流量与冷却塔设计功率
- **THEN** 每一项 SHALL 与冷源站设计方案页的对应取值相等，不得一项取自基准值、另一项取自实际值

#### Scenario: 加机优先级可读呈现
- **WHEN** 报告展示加机优先级（额定冷量序列）
- **THEN** SHALL 以小机/大机额定制冷量的可读形式呈现（如「小机 21,126 kW → 大机 42,252 kW」），而 SHALL NOT 出现裸数组
