# 提案：修正负荷量纲与建筑面积，以「设计裕度 + 冷机容量放大系数」取代隐藏缩放

## Why

数据文件中的建筑负荷单位是 **kW**。此前误判为 W，**根因是建筑空调面积被记成 2,931 m²，实际为 2,931,000 m²（差 1000 倍）**——面积错了，才让"负荷是 W"这个解释看起来成立。

面积纠正后所有数字立刻自洽：

| 指标 | 数值 | 判定 |
|---|---|---|
| 峰值负荷 | 303,067.16 kW | — |
| 峰值强度 | **103.4 W/m²** | 常规办公建筑区间 |
| 年冷量强度 | **51.1 kWh/m²·yr** | 常规办公建筑区间 |

而原来的 `load_coe = 0.001`（W→kW）与设备默认值 ÷26.58，都是为了迁就错误面积而引入的隐藏系数。它们既无法解释，也让用户无法判断选型是否合理。

正确的做法是：**负荷按 kW 直接使用**，并给用户两个看得懂的指标——「设计裕度」（选型是否够用）与「冷机容量放大系数」（实际机组是模型参考机组的多少倍）。

## What Changes

- **建筑面积修正**：默认值 2,931 → **2,931,000 m²**；请求模型的面积上限同步放宽（原上限 1,000,000 会拒绝该值）
- **量纲修正**：负荷按 kW 解释，删除 `load_coe`（界面、请求模型、算法配置、结果 meta 全部移除）
- **新增只读「设计裕度」**：`设计裕度 = 所有冷机实际额定制冷量之和 ÷ 建筑负荷最大值`
  - 不可手工输入，随容量/台数实时计算
  - 目标区间 0.9～1.1，超出时提示（不阻止提交）
  - 写入结果元信息，报告第 3 章展示
- **新增「冷机容量放大系数」**（默认 **20.0**）：`实际单机容量 = 模型的冷机容量（2112.6 kW） × 放大系数`
  - 与"大机额定制冷量"联动：容量由系数派生并只读显示，避免两个入口互相矛盾
  - 该系数用于把**模型输出**（冷机功率、水泵功率、冷却塔风机功率）放大到实际机组尺度
  - **同时用于把输入折算回模型尺度**：实际机组流量是参考机组的 N 倍，若直接把 2,000+ L/s 喂给训练域在 ~182 L/s 的模型，等于外推。因此输入除以系数、输出乘以系数——这与"只缩放输出"是同一件事的两个必要半边
- **删除旧的隐藏缩放**：÷26.58 的设备默认值、冷机 `scale_ratio`、水泵/冷却塔的 `kG/kH/kGw/kGa` 相似换算
- **数据集位置按现状**：文件保留在 `src/main/buildingload/`，只调整代码中的路径引用（`buildingload.py`、自检脚本、文档）
- **口径版本升级**：`v1 → v2`，旧结果不可与新结果直接对比

**明确不在范围内**：更换或重训 ML 模型；修改负荷数据本身；自动选型。

### 关于"取消缩放"与"新增放大系数"的关系

上一版讨论中提出"取消所有缩放"，本次改为"用一个显式系数缩放"。两者不矛盾：

- **取消**的是：从 26.58、1/26.6 这类无出处数字推导出来的、散落在默认值与相似换算里的隐藏缩放；
- **新增**的是：一个用户可见、有明确定义、随选型变化的单一系数。

## Capabilities

### New Capabilities

（无。）

### Modified Capabilities

- `data-ingestion`：负荷列量纲声明由 W 改为 kW，删除量纲换算；建筑空调面积默认值与允许范围更新；新增「建筑负荷最大值」作为设计裕度的输入
- `equipment-config`：删除「量纲换算系数」；新增只读「设计裕度」与「冷机容量放大系数」；设备额定容量的来源与联动规则改写；删除旧缩放规则
- `simulation-result`：meta 删除 `loadCoe`、新增 `designMargin` / `capacityFactor` / `peakLoad`；口径版本升为 v2
- `simulation-report`：第 3 章展示设计裕度与放大系数；口径说明不再提量纲换算

## Impact

**算法层**
- `station.py` / `channel.py`：删除 `load_coe` 换算；默认容量回到 2112.6 / 1056.3 kW 一档
- `chiller_model.py` / `pump_model.py` / `tower_model.py`：把分散的缩放系数统一为「容量放大系数」，输入折算 + 输出放大

**后端**
- `algorithm_wrapper.py`：删除 `load_coe` 映射；新增设计裕度与放大系数计算并入 meta
- `schemas.py`：删除 `load_coe`；面积上限放宽；新增 `capacityFactor` 入参、`designMargin` 只读出参
- `docs/data-contract.md`：量纲与面积两节重写

**前端**
- `ProjectNew.vue`：面积默认值改为 2,931,000；删除"量纲换算系数"；新增"冷机容量放大系数"输入与只读"设计裕度"；台数/容量默认值调整

**其他**
- `src/algorithm/buildingload.py`、`scripts/verify_simulation.py`、`README.md`、`docs/*`：数据集路径改为 `src/main/buildingload/`

**兼容性**
- BREAKING：请求删除 `load_coe`、新增 `capacityFactor`；结果 meta 结构变更；口径版本升级。前后端同批发布。

## 验收口径（供评审）

以放大系数 20（实际单机 42,252 kW）为例：

| 大机台数 | 装机 (kW) | 设计裕度 | 是否落在 0.9~1.1 |
|---|---|---|---|
| 6 | 253,512 | 0.836 | 否（偏小） |
| **7** | **295,764** | **0.976** | **是** |
| 8 | 338,016 | 1.115 | 否（偏大） |

即"通过改台数把裕度调到 0.9~1.1"在现有台数上限（10）内可行，这也是本次把面积与系数一并纠正后的直接结果。
