# Spec Delta

## MODIFIED Requirements

### Requirement: 参数生效原则

任何在界面可编辑并提交的参数 SHALL 满足以下之一：影响仿真结果，或被明确标注为"仅供参考、不影响计算"。系统不得存在"可编辑、可提交、但不生效且未标注"的参数。由其他参数派生、用户不可编辑的只读指标不属于本条约束，但 SHALL 在界面与结果中明确标注其派生来源。

#### Scenario: 参数影响结果
- **WHEN** 用户修改任一被标注为生效的参数并启动仿真
- **THEN** 仿真结果 SHALL 因该修改而变化，或至少在结果元信息中记录该参数的实际取值

#### Scenario: 参数标注为不影响计算
- **WHEN** 某参数仅用于展示或核对
- **THEN** 界面 SHALL 显式标注其不参与计算，且该标注 SHALL 随选型表一并出现在结果中

#### Scenario: 只读派生指标的标注
- **WHEN** 界面展示由选型参数计算得出、用户不可编辑的指标（如设计裕度）
- **THEN** 界面 SHALL 标注其为派生值并给出计算式，且不得提供编辑入口

#### Scenario: 已废弃参数不再出现
- **WHEN** 用户打开选型界面
- **THEN** 系统 SHALL NOT 再展示"量纲换算系数"一类已废弃的缩放参数

#### Scenario: 加机序列与实际台数冲突
- **WHEN** 提交的加机优先级序列（各类冷机的设计台数）与实际冷机台数不一致
- **THEN** 系统 SHALL 在启动仿真前拒绝该请求并指名冲突的两组数值，而 SHALL NOT 以任一方的较小值静默投运

### Requirement: 设备额定值单一口径

冷机、水泵、冷却塔的额定参数 SHALL 具有唯一来源。实际参与计算的单机容量 SHALL 等于「模型的冷机参考容量（2112.6 kW） × 冷机容量放大系数」，设备计算模型不得内嵌与之冲突的额定值；模型输出的功率 SHALL 按同一放大系数折算到实际机组尺度。

#### Scenario: 修改冷机额定制冷量
- **WHEN** 用户修改某类冷机的额定制冷量
- **THEN** 该冷机的负荷率、制冷量与该类冷机的功率计算 SHALL 全部基于修改后的额定值

#### Scenario: 大小机参数不同
- **WHEN** 大机与小机的额定值不同
- **THEN** 两类设备的计算 SHALL 各自使用对应额定值，不得因共用同一套模型参数而互相污染

#### Scenario: 模型输出按放大系数折算
- **WHEN** 实际单机容量为模型参考容量的 N 倍
- **THEN** 冷机、水泵、冷却塔的模型输出功率 SHALL 乘以 N 后作为实际结果，且模型输入 SHALL 除以 N 折算回模型适用的尺度

## ADDED Requirements

### Requirement: 设计裕度

系统 SHALL 提供只读指标「设计裕度」，其值等于「所有冷机实际额定制冷量之和 ÷ 建筑负荷最大值」。该值 SHALL 由系统计算，用户不可编辑；界面 SHALL 实时展示并在其落在约定区间之外时给出提示，且该提示 SHALL NOT 阻止提交。

#### Scenario: 裕度随台数实时变化
- **WHEN** 用户修改冷机台数或容量
- **THEN** 设计裕度 SHALL 立即按新装机容量重新计算并展示

#### Scenario: 裕度落在合理区间
- **WHEN** 设计裕度落在 0.9～1.1 区间内
- **THEN** 界面 SHALL 以正常状态展示，不给出告警

#### Scenario: 裕度偏离合理区间
- **WHEN** 设计裕度小于 0.9 或大于 1.1
- **THEN** 界面 SHALL 给出"装机偏小/偏大"的提示，并 SHALL 允许用户继续提交

#### Scenario: 裕度不可手工录入
- **WHEN** 用户尝试直接编辑设计裕度
- **THEN** 界面 SHALL 不提供编辑入口，其结果字段 SHALL 以只读方式回显

#### Scenario: 裕度写入结果
- **WHEN** 仿真完成
- **THEN** 结果元信息 SHALL 携带设计裕度、计算所用的装机容量与建筑负荷最大值

### Requirement: 冷机容量放大系数

系统 SHALL 提供参数「冷机容量放大系数」，其值等于「实际参与计算的单机容量 ÷ 模型的冷机参考容量（2112.6 kW）」，界面默认值为 20.0。该系数 SHALL 用于将模型输出折算到实际机组尺度，并 SHALL 用于把模型输入折算回模型适用范围。

#### Scenario: 实际容量由系数派生
- **WHEN** 用户修改冷机容量放大系数
- **THEN** 单机实际额定制冷量 SHALL 按「2112.6 × 系数」重新计算，并以只读方式展示

#### Scenario: 系数默认值
- **WHEN** 用户未修改该系数
- **THEN** 仿真 SHALL 使用默认值 20.0

#### Scenario: 三个设备模型的尺度一致
- **WHEN** 放大系数为 N
- **THEN** 冷机、水泵、冷却塔的功率输出 SHALL 统一按 N 折算，不得出现三者尺度不一致

#### Scenario: 系数写入结果
- **WHEN** 仿真完成
- **THEN** 结果元信息 SHALL 携带本次使用的冷机容量放大系数
