# result-evaluation Specification

## Purpose

定义仿真结果五维雷达图的评价呈现：把不同量纲的指标折算为可比较的好坏水平，公开评价基准与折算假设，并保证历史结果缺少新指标时有明确、可恢复的表达。

## Requirements

### Requirement: 五维指标归一化为可比较评分

雷达图五个维度 SHALL 统一折算为 0–100 分后绘制，得分越高、点位越靠外表示该维度表现越好。图中 SHALL 提供 60 分达标参考线及"优秀/良好/达标/待改进"等级。

#### Scenario: 不同量纲不可直接同图
- **WHEN** 五个维度的原始量纲不同（效率、百分比、单位面积能耗/碳排）
- **THEN** 图上的半径 SHALL 由归一化得分决定，而不是原始数值大小

#### Scenario: 等级判定
- **WHEN** 某维度得分为 85、70、55 或 40
- **THEN** 对应等级 SHALL 为优秀、良好、达标、待改进

### Requirement: 评价基准公开且可追溯

每个维度 SHALL 在界面与文档中给出评价基准与依据（标准编号或说明），并 SHALL 披露"建筑总量 → 冷源站口径"的折算假设。基准更新时不得修改历史结果本身。

#### Scenario: 查看评价依据
- **WHEN** 用户悬停维度或查看图下明细
- **THEN** 界面 SHALL 显示该维度的基准、当前值、得分与来源说明

#### Scenario: 折算假设
- **WHEN** 单位面积耗电量或碳排放采用国标建筑总量指标折算
- **THEN** 界面 SHALL 注明折算比例（当前为冷源站约占 35%），不得把折算值表述为标准原文限值

### Requirement: 冷机平均负荷率维度

雷达图 SHALL 使用"全年冷机平均负荷率"，不得使用按 8760 小时总装机计算的容量因子。其定义 SHALL 为：Σ逐时冷源站供冷量 ÷ Σ(该小时在线冷机额定制冷量 × 1h) × 100%。

#### Scenario: 停机小时不计入
- **WHEN** 某些小时冷机全部停机
- **THEN** 这些小时 SHALL NOT 计入分母，不得拉低冷机平均负荷率

#### Scenario: 多机在线
- **WHEN** 某小时有 1 台或 2 台冷机在线
- **THEN** 分母 SHALL 使用该小时实际在线冷机的额定制冷量之和

### Requirement: 图表与明细一致

雷达图上的点位、轴名得分、悬停信息与图下明细表 SHALL 来自同一份计算结果，同一维度的数值不得出现不一致。

#### Scenario: 轴名与明细一致
- **WHEN** 某维度得分为 67、等级为达标
- **THEN** 轴名、悬停与明细表 SHALL 同时显示 67 与达标，不得一处显示原始值、另一处显示其它分数

### Requirement: 历史结果缺少新指标时的表达

历史结果若缺少冷机平均负荷率字段，界面 SHALL 明确标识"旧结果"并提示重新仿真，不得用其它口径的值冒充该指标。

#### Scenario: 旧结果
- **WHEN** 打开本次改动前生成的结果
- **THEN** 该维度 SHALL 显示"—（旧结果）"并给出重新仿真提示
